---
knowledge_id: KH-ALL-WINCH-BREAKER-INVERTER-332
kind: case_summary
status: draft
card_version: 1
title: "巻上空回し — 建築側インバータ非対応ブレーカー"
symptoms:
  - "空回し"
  - "ブレーカートリップ"
  - "短絡治具"
  - "足場工法"
model_scope:
  lists_model_label: ["全エレ機種"]
source_refs:
  - ref_type: lists_item
    list_item_id: "332"
---

# 巻上空回し — 建築側インバータ非対応ブレーカー

## 使う場面・対象条件

**足場工法** **巻上空回し** で **建築ブレーカーが起動前にトリップ**（Lists 332）。

## 症状・現象

- 短絡治具使用時 **64E/94D/95D/A43** 等、**#29・主回路地絡なし**（Lists 症状）。

## ソース要約

### Lists（332）

- **原因**: 客先 **インバータ非対応ブレーカー**。
- **対応**: 電気工事 **インバータ対応ブレーカー** 交換。
- **Notes**: 稀発 — 首都工でも過去事例。写真あり。

### OneNote

- タイトル一致索引なし。

## 統合した回答・ノウハウ

[309 RDB/RSLV](./KH-LINKS-RDB-RSLV-EMPTY-RUN-309.md) は **制御盤コネクタ** — **332** は **建築 MCCB**。

## 調査・確認手順

1. EV 側 **29/420/ブレーキ/主回路** 絶縁。
2. **起動直前** 建築側 trip タイミング。
3. ブレーカー **インバータ対応** 可否（電気工事）。
4. 交換後空回し。

## 関連事例と条件の違い

| カード | 備考 |
| --- | --- |
| **332** | **建築 CB** |
| [309](./KH-LINKS-RDB-RSLV-EMPTY-RUN-309.md) | **RDB/RSLV** |
| [437](./KH-MRL-LOAD-TEST-ESTOP-437.md) | **110% E-stop** |

## KB確認に基づく追記

（Lists のみ）

## 正式資料・元情報

| 種別 | 参照 |
| --- | --- |
| Lists | §332 |

## 未確認事項

- ブレーカー型式は現場写真／電気設計で確認。
